region,line_id,substation,source,evidence
AT111,way/1041269738-110,Mattersburg,OSM network topology,"Single line connecting the region. OSM names it 'Markt Sankt Martin - Mattersburg' (operator Netz Burgenland): it runs from UW Markt Sankt Martin inside Mittelburgenland to UW Mattersburg in AT112 Nordburgenland. Both ends are 110 kV, so the transmission handover lies further downstream."
AT315,way/118101561-110,Lambach,"Netz OÖ, Netzentwicklungsplan 2024, §1.1 and project NOÖ-24-06","The VNEP names the Höchst-/Hochspannung handover points in Upper Austria as St. Peter, Jochenstein, Lambach and Ernsthofen — none inside Traunviertel, and UW Timelkam is 110/30 kV only. Lambach is the adjacent handover point; this line ends on its 110 kV busbar (way/93077882-110, 220/110 kV transformer, 984 MVA) and carries the Timelkam - Lenzing-Vöcklabruck - Regau corridor."
AT315,way/118132831-110,Lambach,"Netz OÖ, Netzentwicklungsplan 2024, §1.1 and project NOÖ-24-05","Second corridor onto the same Lambach 110 kV busbar, feeding Ohlsdorf - Laakirchen - Steyrermühl. The VNEP describes the inner Salzkammergut as two north-south corridors, Timelkam - Arthurwerk and Ohlsdorf - Bad Aussee, so both are needed to feed the region."
AT321,way/129580798-110,Reitdorf,"Salzburg Netz, Netzentwicklungsplan 2024 (salzburgnetz.at/.../Netzentwicklungsplan_Salzburg_Netz_2024.pdf)","Lungau has two candidate branches: a 2-circuit 4.3 km link south to AT212 Oberkärnten and this 1-circuit 41.2 km line north to AT322 Pinzgau-Pongau. The northern route is chosen because it connects UW Lungau to the Salzburg AG distribution network at UW Reitdorf, which is where the region is actually supplied from. The circuit-count heuristic would have picked the southern Katschberg link instead."
AT331,way/100872498-110,Imst,OSM network topology,"Single line connecting the region. OSM names it 'Imst - Reutte' (operator TIWAG): it runs from UW Reutte inside Außerfern to the Imst switching station in AT334 Tiroler Oberland. Außerfern's cross-border 110 kV links to Bayernwerk are already removed at archive build time, so this is the only remaining feed in the dataset."
